13 bus Phase Data
Node Phases Number PhaseA PhaseB PhaseC
1       ABCN      3 1 2 3
2       ABCN	 3 1 2 3
3       ABCN      3 1 2 3
4       ABCN      3 1 2 3
5       CBN       2 0 2 3
6       CBN       2 0 2 3
7       ABCN      3 1 2 3
8       ABCN     3 1 2 3
9       ABCN      3 1 2 3
10      ACN       2 1 0 3
11      CN        1 0 0 3
12      AN        1 1 0 0
13      BACN      3 1 2 3
Different number of conductors 8
Conductor  Phase Res_A           Xl_A         Res_B        Xl_B        Res_C         Xl_C
601        A     0.3465        1.0179         0.1560      0.5017       0.1480       0.4236
601        B     0.1560        0.5017         0.3375      1.0478       0.1535       0.3849
601        C     0.1480        0.4236         0.1535      0.3849       0.3414       1.0348
602        A     0.7526        1.1814         0.1580      0.4236       0.1560       0.5017
602        B     0.1580        0.4236         0.7475      1.1983       0.1535       0.3849
602        C     0.1560        0.5017         0.1535      0.3849       0.7436       1.2112 
603        A     0              0              0           0            0             0
603        B     0              0             1.3294      1.3471       0.2066      0.4591
603        C     0              0             0.2066      0.4591       1.3238      1.3569
604        A     1.3238       1.3569           0            0          0.2066      0.4591
604        B     0              0              0            0          0              0
604        C     0.2066       0.4591           0            0          1.3294      1.3471
605        A     0              0              0            0           0             0
605        B     0              0              0            0           0             0
605        C     0              0              0            0          1.3292      1.3475
606        A     0.7982       0.4463         0.3192       0.0328       0.2849     -0.0143
606        B     0.3192       0.0328         0.7891       0.4041       0.3192      0.0328
606        C     0.2849      -0.0143         0.3192       0.0328       0.7982      0.4463
607        A     1.3425       0.5124          0             0            0           0
607        B       0            0             0             0            0           0 
607        C       0            0             0             0            0           0
99         A     0.38         0.69            0             0            0           0
99         B       0            0            0.38          0.69          0           0
99         C       0            0             0             0           0.38        0.69
12 Branch Data
Branch Index From Bus To Bus   Phases Number PhaseA PhaseB PhaseC Conductor  Length (feet)           
1           1          2       BACN     3        1      2       3      601        2000
2           2          3       CABN     3        1      2       3      602         500
3           3          4       CABN     3        1      2       3       99         5280
4           2          5       CBN      2        0      2       3      603        500
5           5          6       CBN      2        0      2       3      603        300
6           2          7       BACN     3        1      2       3      601        2000
7           7         13       BACN     3        1      2       3      601        1000
8           7         10       ACN      2        1      0       3      604        300
9          10         12       AN       1        1      0       0      607        800
10         10         11       CN       1        0      0       3      605        300
11          7          8       ABCN     3        1      2       3      601          1
12          8          9       ABCN     3        1      2       3      606        500 	
Net generation in the system in kW/kVar
Bus    Pgen_A    Pgen_B     Pgen_C     Qgen_A     Qgen_B    Qgen_C
1        0         0           0          0         0         0 
2        0         0           0          0         0         0
3        0         0           0          0         0         0
4        0         0           0          0         0         0
5        0         0           0          0         0         0
6        0         0           0          0         0         0
7        0         0           0          0         0         0 
8        0         0           0          0         0         0
9        0         0           0          0         0         0
10       0         0           0          0         0         0
11       0         0           0          0         0         0
12       0         0           0          0         0         0
13       0         0           0          0         0         0
Net loads in the system in kW/kVar
Bus   Pload_A   Pload_B   PLoad_C   Qload_A  Qload_B   Qload_C
1       0         0        0        0          0           0 
2      17        66       117       10        38          68 
3      0          0        0        0          0           0
4      160       120       120      110       90          90
5      0         170       0        0         125          0
6      0         230       0        0         132           0
7      385       385      385       220      220         220 
8      0         85      85         0        75          75 
9      485       68      290        190       60         212
10      0         0       0          0         0           0
11      0         0      170         0         0          80
12      128       0       0         86        0           0
13      0         0       0          0        0            0
Multiplying Factor 1
Bus Z(P) I(P) Constant(P) Z(Q)   I(Q)   Constant(Q)
1     0  0        0        0      0        0 
2     0  0        0        0      0        0
3     0  0        0        0      0        0
4     0  0        0        0      0        0
5     0  0        0        0      0        0 
6     0  0        0        0      0        0
7     0  0        0        0      0        0
8     0  0        0        0      0        0
9     0  0        0        0      0        0 
10     0  0        0        0      0        0
11     0  0        0        0      0        0
12     0  0        0        0      0        0
12     0  0        0        0      0        0
Net capacitors in the system in KVar
Bus   Qcap_A   Qcap_B   Qcap_C
1       0        0        0
2       0        0        0
3       0         0        0
4       0         0       0
5       0        0        0
6       0        0        0
7       0         0        0
8       0         0       0
9       200      200      200
10       0        0        0
11       0        0        100
12       0         0        0
13       0         0       0
CVR_P CVR_Q                
0   0     
Net reactive DGs in the system 
Bus Phase_A Phase_B Phase_C
1 0 0 0 
2 0 0 0 
3 0 0 0
4 0 0 0
5 0 0 0 
6 0 0 0 
7 0 0 0
8 0 0 0
9 0 0 0
10 0 0 0 
11 0 0 0 
12 0 0 0
13 0 0 0
1 Voltage Regulators in the system
From Bus To Bus Phase_A Phase_B Phase_C
1 2 1 2 3
  